# Data Center Electricity Load Profile - Sources and Logic

## Purpose

This document provides the sources, methodology, and logic for constructing hourly/monthly electricity load profiles for data centers, with particular focus on Swedish/Nordic conditions. It is designed for Claude Code to use when building load curve models.

## Expected inputs (not distributed)

`create_datacenter_profile.ipynb` reads two files that were shared with this project confidentially and **are not part of the repo**:

- `Airon effektprofiler.xlsx` — sheets `DC` and `PUE25`, daily total power (365 rows) and daily PUE for 1 MW reserved blocks across three datacenter types (colocation air-cooled, colocation liquid-cooled, hyperscale liquid-cooled).
- `Effektprofiler AI Sweden.pdf` — accompanying documentation from the data provider.

Forkers can substitute their own data by producing an Excel file with the same shape, or by rewriting the first cells of the notebook to read from public sources. Reasonable public substitutes for Nordic conditions:
- LBNL "2024 United States Data Center Energy Usage Report" — aggregate PUE and load-factor figures.
- PG&E "Large Load Forecasting" (June 2025) — hourly and seasonal shapes.
- Green Mountain / atNorth public PUE reports — Nordic free-cooling baselines.

The shipped `../profile_datacenters_2025.csv` and `../profile_datacenters_patterns.json` are the normalized outputs of this notebook and are safe to use directly without rerunning the pipeline.

---

## Executive Summary

Data centers exhibit a **fundamentally different** load pattern compared to other electricity consumers:

- **Baseload characteristic:** ~90% load factor, 24/7/365 operations
- **Counter-seasonal:** Peak in summer (cooling), flat in winter
- **No weekly variation:** Unlike residential/commercial loads
- **Daily variation only in warm months:** Tracks outdoor temperature when compressor cooling is required
- **Cooling is 30-40%** of total facility power (the only significantly variable component)

---

## Part 1: Industry Sources and Research

### 1.1 Energy Breakdown in Data Centers

**Source: U.S. DOE / Lawrence Berkeley National Laboratory**
- Report: "2024 United States Data Center Energy Usage Report" (LBNL-2001637)
- URL: https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report.pdf
- Key finding: Data centers account for ~4.4% of U.S. electricity (2023), projected 4.6-9.1% by 2030

**Source: Congress.gov Library of Congress (R48646)**
- URL: https://www.congress.gov/crs-product/R48646
- Key findings:
  - Computing power and servers: ~40% of electricity consumption
  - Network and storage equipment: ~10%
  - Cooling and infrastructure: ~50% (remainder)
  - Free cooling uses outdoor conditions when available; mechanical refrigeration required during warmer periods

**Source: Multiple industry reports (Boyd, NVIDIA, Uptime Institute)**
- Cooling accounts for **30-40%** of total data center power
- Average industry PUE: 1.55-1.58 (2022-2024)
- Best-in-class hyperscale PUE: 1.1-1.2
- PUE of 2.0 means 50% overhead; PUE of 1.5 means 33% overhead

**Source: Nlyte / Data Center Rack Power Analysis**
- URL: https://www.nlyte.com/blog/data-center-rack-power-costs-a-condensed-analysis/
- Cooling systems: 40-54% of total non-IT power consumption

### 1.2 Load Factor and Baseload Characteristics

**Source: PG&E Large Load Forecasting (June 2025)**
- URL: https://www.esig.energy/wp-content/uploads/2025/06/PGE-Existing-Practices-Presentation-June-2025-Final.pdf
- Key findings:
  - Data center load factors: **~90%** throughout forecast horizon
  - "Hourly data center load is flat compared to system level forecast"
  - Demand **~6% higher in July than December** after seasonality adjustments
  - Changes in daily and seasonal cooling needs create some demand variation

**Source: E3 White Paper "Load Growth Is Here to Stay, but Are Data Centers?" (2024)**
- URL: https://www.ethree.com/wp-content/uploads/2024/07/E3-White-Paper-2024-Load-Growth-Is-Here-to-Stay-but-Are-Data-Centers-2.pdf
- Key findings:
  - Data centers are "high load factor, mostly baseload facilities"
  - Have "relatively flat shape, reflecting baseload computing needs"
  - "Some seasonal variation due to significant weather-dependent cooling needs"
  - Average PUE decreased from 2.5 (2007) to ~1.5 (2022)

**Source: EnergyCAP / Load Factor Analysis**
- URL: https://www.energycap.com/resource/what-is-load-factor/
- Key finding: Data centers average **~90% load factor** - "very constant throughout the year"

**Source: BLS Strategies (Utility Planning)**
- URL: https://www.blsstrategies.com/insights-press/power-requirements-energy-costs-and-incentives-for-data-centers
- Key findings:
  - Operators plan for 90% load factor
  - Actual reported numbers typically 80-85%
  - Power represents 60-70% of total operational cost

**Source: Learn Metering**
- URL: https://learnmetering.com/data-center-load-utility-impact/
- Key finding: "Unlike residential or commercial customers whose loads vary based on time of day or season, data centers run nearly constant 24/7 loads. Load factors can exceed 90%."

**Source: ResearchGate / Scientific Literature**
- URL: https://www.researchgate.net/figure/Typical-Data-Center-Power-Consumption-and-Distribution-Architecture_fig18_255215593
- Key finding: "DC has an almost constant load during the year with a very small amplitude of variations"
- Two types identified: "flat-load data center" (high load factor) and "mixed-load data center" (fluctuations during working hours)

### 1.3 Seasonal Variation (Cooling-Driven)

**Source: Data Center Frontier / Packet Power**
- URL: https://www.packetpower.com/warmer-weather-impacts-data-center-cooling-and-power-consumption
- Key findings:
  - During peak summer months, energy consumption for cooling can **jump 20-30%**
  - "A data center's peak power use will likely come during the hottest hours of the afternoon"
  - Modest temperature shifts (2-3°F rise) can mean millions extra per year for hyperscale

**Source: PG&E Forecasting (2025)**
- Demand **~6% higher in July than December** (after removing load ramping effects)
- This is a California-specific figure; colder climates with more free cooling show larger variation

**Source: Arxiv Research Paper (2025)**
- URL: https://arxiv.org/html/2508.03160
- Key findings:
  - "Free cooling requires low outdoor temperatures... not effective during summer"
  - "Data centers must rely on mechanical refrigeration" during warmer seasons
  - Focuses on optimizing cooling based on "both diurnal and seasonal patterns in electricity price"

### 1.4 Nordic/Swedish Climate Advantage

**Source: PRNewswire / Nordic Data Center Market Report (2022-2027)**
- URL: https://www.prnewswire.com/news-releases/nordic-data-center-markets-2022-2027---free-cooling-lowers-pue-of-data-centers-carbon-free-data-centers-5g-fueling-data-center-deployment-301475070.html
- Key finding: "Free Cooling Lowers PUE of Data Centers" in Nordic region

**Source: Datacenters.com / Nordic Analysis**
- URL: https://www.datacenters.com/news/are-we-overlooking-the-nordics-europe-s-silent-data-center-powerhouse
- Key findings:
  - Cold weather "significantly reduces need for mechanical cooling"
  - Leads to "reduced PUE, and lower operational costs"
  - Sweden is "one of the top data center markets in the Nordics"

**Source: Verne Global**
- URL: https://www.verneglobal.com/blog/the-nordic-advantage-for-high-performance-compute
- Key findings:
  - Nordic summer average: 20-25°C
  - Nordic winter average: -4°C
  - Iceland: "year-round free cooling, thanks to the cool climate"
  - "80% lower TCO than a similar setup in central European location"

**Source: Green Mountain (Norway)**
- URL: https://greenmountain.no/data-centers/cooling/
- Key findings:
  - Industry average PUE (2019): 1.67
  - Green Mountain achieves PUE **at or below 1.2**, often close to 1.10
  - Uses fjord cooling (8°C constant water temperature at 75+ meters depth)
  - Indirect air cooling with evaporative assist "only during summer operation"

**Source: atNorth (Sweden/Nordic)**
- URL: https://www.atnorth.com/nordic-data-centers/sweden-data-centers/
- Key findings:
  - "Year-round mild climate supports free ambient cooling"
  - "Modular compressors with free cooling capabilities" for when needed

**Source: Data Centre Magazine (2021)**
- URL: https://datacentremagazine.com/critical-environments/record-nordic-temperatures-threaten-free-cooling
- Key finding: Nordic operators use free cooling ~95% of the year; the remaining 5% (during heat waves) can cause issues

**Source: Research Institutes of Sweden (2022)**
- Reported PUE of **1.0148** in northern Sweden - essentially perfect efficiency through near-100% free cooling

### 1.5 Free Cooling Thresholds and Temperature Guidelines

**Source: ASHRAE Thermal Guidelines for Data Processing Environments**
- Recommended inlet temperature: **18-27°C** (64-81°F)
- Allowable range: **15-32°C** (59-90°F)
- High-density servers: 18-22°C recommended, 5-25°C allowable
- Original 2004 guidelines: 20-25°C (have been progressively widened)

**Source: Sunbird DCIM**
- URL: https://www.sunbirddcim.com/blog/what-temperature-should-your-data-center-be
- Key findings:
  - Allowable range 15-32°C for most equipment
  - "Data centers in colder climates may utilize free cooling"
  - "Cooling requirements may change seasonally"

**Source: ENERGY STAR**
- URL: https://www.energystar.gov/products/data_center_equipment/5-simple-ways-avoid-energy-waste-your-data-center/raise-temperature
- Key findings:
  - "4-5% energy savings for every 1°F increase in server inlet temperature"
  - Higher setpoints increase free cooling hours
  - Most modern servers rated for up to 95°F (35°C)
  - San Jose: outdoor temps at or below 70°F for 82% of year (good economizer potential)

**Source: MasterDC**
- URL: https://www.masterdc.com/blog/what-is-data-center-free-cooling-how-does-it-work/
- Key findings:
  - Traditional compressor cooling: inlet air ~20-25°C
  - Free cooling can work with inlet air up to 35°C
  - Raising from 20°C to 35°C "saves about 40% of cooling costs"
  - Intel experiment: up to 67% cooling cost savings with free cooling and higher temps

**Source: U.S. DOE White Paper #50**
- URL: https://www.energy.gov/sites/prod/files/2013/12/f5/data_center_efficiency_and_reliabilit_at_wider_operating_ranges.pdf
- Key findings:
  - Air-side economizer example: supply temp tracks outdoor temp from 15°C min to 35°C max
  - Chicago example: "temperature is below 20°C for much of the year"
  - +1.5°C assumed rise from external air temp to IT inlet (for air-side economized sites)

### 1.6 Daily (Hourly) Load Patterns

**Source: Peak+ / Peak Load Shaving Analysis**
- URL: https://peakplus.energy/blog/peak-load-shaving-for-data-centers-with-peak
- Key findings:
  - "Peak power use will likely come during the hottest hours of the afternoon"
  - "Cooling load is at its highest output" during these hours
  - IT load: relatively predictable/flat
  - Non-IT cooling: "will increase as outdoor ambient dry bulb increases"
  - Illustrates daily load profile with afternoon peak

**Source: ResearchGate / Load Profile Research**
- URL: https://www.researchgate.net/post/How_do_I_estimate_the_yearly_load_profile_of_a_HPC_Data_center
- Key findings:
  - "Seasonal Variation: IT loads often have seasonal variations"
  - "Daily Variation: Within each season, the load typically varies throughout the day"
  - Methodology: define base load vs peak load, apply seasonal and daily multipliers

---

## Part 2: Empirical Data — Airon (2025)

### 2.1 Data Source

- **Provider:** Airon (datacenter company)
- **Files:** `Airon effektprofiler.xlsx` (Excel with daily power data) and `Effektprofiler AI Sweden.pdf` (documentation)
- **Data type:** Daily total power for 365 days (2025), plus daily PUE values
- **Model:** 1 MW reserved blocks, 90% usable capacity

### 2.2 Datacenter Types in Data

| Type | Cooling | Utilization | Notes |
|------|---------|-------------|-------|
| **Colocation** | Air-cooled / Liquid-cooled | 70% | Tenant-controlled loads |
| **Hyperscale** | Liquid-cooled | 100% | Self-controlled loads |
| **Hyperscale (DR)** | Liquid-cooled | 100% | 0.5MW fixed + 0.5MW flex (demand response) |

**Selected for profile: Hyperscale liquid-cooled** — modern standard, 100% utilization. The PDF notes that "very few high-density GPU datacenters are built with air cooling today."

### 2.3 Key Observations from Data

- **IT load:** Constant 0.72 MW per 1 MW reserved (row 27)
- **Liquid-cooled PUE:** Range 1.10–1.25 (much lower than air-cooled 1.22–1.60)
- **Total power (IT + cooling):** Range 0.80–0.90 MW per 1 MW reserved
- **Seasonal ratio (Jul/Jan):** ~1.07x (liquid cooling dramatically reduces seasonal swing vs air-cooled ~3.3x)
- **Summer hourly peak/min:** ~1.09x (vs air-cooled ~2.5x)

### 2.4 Fall Cooling Anomaly

Airon warned: *"kylning baseras på våra verkliga värden, här ska den återgå till baseline efter sommaren, så ni kan behöva kompensera för det"*

The raw data shows cooling **not returning to baseline** after summer — months 9-12 have elevated PUE compared to the symmetric expectation. This is a measurement artifact from the specific year. **Compensation:** Fall months (Aug-Dec) are mirrored from the spring ramp-up (Jun-Feb) to create a symmetric seasonal curve around the July peak.

---

## Part 3: Profile Construction Logic

### 3.1 Monthly Seasonal Multipliers

**Methodology (Airon-derived):**
1. Extract daily total power (IT + cooling) from Airon Hyperscale liquid-cooled data (365 days)
2. Group by month, compute monthly averages
3. Mirror spring ramp-up (Jan→Jul) onto fall (Jul→Dec) to compensate fall anomaly
4. Normalize to annual sum = 12.00

**Key parameters (liquid-cooled):**
- Seasonal ratio (Jul/Jan): **~1.07x** (liquid cooling is far more efficient than air)
- Summer months (from PUE threshold): **Apr–Oct** (derived from compensated data)
- Gradual transition (not abrupt like the old air-cooled model)

**Multipliers are generated dynamically** by `create_datacenter_profile.ipynb` from the Excel data. The exact values depend on the Airon input data. Approximate values (sum = 12.00):

| Month | ~Multiplier | Notes |
|-------|------------|-------|
| Jan–Mar | ~0.97 | Winter baseline (free cooling) |
| Apr–Jun | ~1.01–1.03 | Spring ramp-up |
| July | ~1.04 | Peak month |
| Aug–Oct | ~1.03–1.01 | Fall (mirrored from spring) |
| Nov–Dec | ~0.97 | Return to baseline |

### 3.2 Weekly Multipliers

All 1.00 — data centers operate 24/7/365 with no weekend reduction.

### 3.3 Hourly (Daily) Multipliers

**Two seasonal patterns:**

#### Winter Profile (months outside summer set)

Completely flat: all hours = 1.00. Free cooling means no hourly variation.

#### Summer Profile (months in summer set)

Cosine bell curve calibrated from liquid-cooled PUE swing:
- Peak at hour 13 (afternoon warmest), trough at hour 1 (night coolest)
- **Peak/min ratio: ~1.09x** (very modest — liquid cooling dramatically reduces hourly swing vs old air-cooled 2.5x)
- Normalized to sum = 24.00

The amplitude is derived from the day-to-day PUE variation in the Airon data (p5/p95 of summer months), converted from air-cooled to liquid-cooled PUE using the scaling formula from the Excel sheet.

---

## Part 4: Key Characteristics Summary

### 4.1 Load Profile Fingerprint (Liquid-Cooled Hyperscale)

| Characteristic | Value | Source |
|---------------|-------|--------|
| Annual load factor | 85-90% | Industry standard |
| Seasonal ratio (July/Jan) | **~1.07x** | Airon liquid-cooled data |
| Weekly variation | None | Industry standard |
| Daily variation (winter) | **0%** (flat) | Free cooling months |
| Daily variation (summer) | **~±4.5%** | Calibrated from LC PUE |
| Summer hourly peak/min | **~1.09x** | Liquid-cooled PUE swing |
| Peak hour | 13:00 | Temperature-following |
| Peak month | July | Cooling demand |
| Cooling share of total | ~10-20% (LC) | Airon data (PUE 1.1–1.25) |
| Transition | **Gradual** (Apr–Oct) | Derived from PUE threshold |

### 4.2 Counter-Cyclical Nature

**Key insight:** Data centers are counter-cyclical to most Swedish electricity demand:

| Factor | Data Center | Typical Demand |
|--------|-------------|----------------|
| Peak season | Summer (cooling) | Winter (heating) |
| Peak time of day | Midday (temp) | Morning/evening (usage) |
| Weekly pattern | Flat | Weekday peak |
| Night load (summer) | ~40% of peak | Low |
| Night load (winter) | 100% (flat) | Low |

This makes data centers valuable for grid balancing in renewable-heavy systems.

### 4.3 Geographic Sensitivity

**Critical consideration:** Profile varies significantly by climate:

| Location | Free Cooling Hours | Seasonal Amplitude |
|----------|-------------------|-------------------|
| Northern Sweden | ~95%+ | Large (±20-25%) |
| Southern Sweden | ~85-90% | Moderate (±15-20%) |
| Central Europe | ~50-70% | Smaller (±10-15%) |
| Southern US | ~20-30% | Smallest (constant high) |

The profile in this document is optimized for **Swedish/Nordic conditions**.

---

## Part 5: Implementation Notes for Claude Code

### 5.1 Profile Assembly

```python
# Pseudo-code for load curve construction

def get_datacenter_load(month, day_of_week, hour, annual_gwh):
    """
    Returns load in MW for given time parameters.
    
    Parameters:
    - month: 1-12
    - day_of_week: 0-6 (Monday=0)
    - hour: 0-23
    - annual_gwh: Total annual consumption in GWh
    """
    
    # Monthly multiplier (sum = 12.00)
    monthly_mult = MONTHLY_MULTIPLIERS[month]
    
    # Weekly multiplier (all 1.00 for data centers)
    weekly_mult = 1.00
    
    # Hourly multiplier (depends on season)
    if month in [11, 12, 1, 2, 3, 4]:  # Winter
        hourly_mult = WINTER_HOURLY[hour]  # All ~1.00
    else:  # Summer
        hourly_mult = SUMMER_HOURLY[hour]
    
    # Calculate load
    base_mw = annual_gwh * 1000 / 8760  # Average MW
    load_mw = base_mw * monthly_mult * weekly_mult * hourly_mult
    
    return load_mw
```

### 5.2 Validation Checks

When implementing, verify:
1. Monthly multipliers sum to 12.00
2. Weekly multipliers sum to 7.00
3. Hourly multipliers sum to 24.00
4. Annual energy equals input
5. Peak/minimum ratios match expectations

### 5.3 Sensitivity Parameters

For scenario analysis, key parameters to vary:
- **PUE:** Affects cooling share (1.1 = very efficient, 1.6 = typical)
- **Free cooling threshold:** 15-18°C typical, varies by design
- **IT load growth:** Affects base, cooling scales with it
- **Climate change:** May reduce free cooling hours over time

---

## Part 6: Comparison with Other Load Types

| Metric | Data Center | Rail | Personal EV |
|--------|-------------|------|-------------|
| Peak season | Summer | Winter | Winter |
| Seasonal ratio (peak/min) | **3.3x** | ~1.2x | ~1.4x |
| Weekly ratio (weekday/weekend) | 1.00 | 1.28 | 1.16 |
| Daily pattern | Temperature-following | Double peak (AM/PM) | Single evening peak |
| Summer daily ratio (peak/min) | **2.5x** | ~2.0x | ~2.5x |
| Winter daily variation | **0%** (flat) | ~±30% | ~±40% |
| Load factor | 85-90% | ~40-50% | ~15-25% |
| Key driver | Outdoor temperature | Service schedules | User behavior |

---

## References

### Industry Reports
1. Lawrence Berkeley National Laboratory. "2024 United States Data Center Energy Usage Report." LBNL-2001637, 2024.
2. Congressional Research Service. "Data Centers and Their Energy Consumption: FAQ." R48646, 2024.
3. E3. "Load Growth Is Here to Stay, but Are Data Centers?" White Paper, 2024.
4. PG&E. "Large Load Forecasting." June 2025.

### Technical Standards
5. ASHRAE. "Thermal Guidelines for Data Processing Environments." 5th Edition.
6. The Green Grid. "PUE: A Comprehensive Examination of the Metric." White Paper.

### Nordic-Specific Sources
7. Green Mountain. "Cooling Solutions." https://greenmountain.no/data-centers/cooling/
8. atNorth. "Sweden Data Centers." https://www.atnorth.com/nordic-data-centers/sweden-data-centers/
9. Research Institutes of Sweden. PUE measurements, 2022.

### Research Papers
10. Jin et al. "Optimal cooling configurations across climate zones." (Free cooling analysis)
11. Arxiv. "Electricity Price-Aware Scheduling of Data Center Cooling." 2508.03160, 2025.

### Empirical Data
12. Airon effektprofiler (2025) — daily power data and PUE for liquid-cooled hyperscale datacenters.

---

*Document version: 2.0*
*Created: November 2025*
*Updated: March 2026 — Switched from synthetic air-cooled patterns to Airon real data (liquid-cooled hyperscale). Seasonal ratio reduced from 3.3x to 1.07x, hourly swing from 2.5x to 1.09x.*
*Purpose: Load curve modeling for Swedish electricity system analysis*